---
title: "Kapitel 11 · Netzanschluss, Baukostenzuschuss und Netzentgelte"
subtitle: "Ökonomie von Batteriespeichern in Deutschland"
date: "04.10.2026"
kopfzeile-rechts: "Kapitel 11 · Stand 28.09.2026"
kapitel-start: 11
nummerierung: kapitelweise
inhaltsverzeichnis: true
toc-tiefe: 2
deckblatt-hinweis: "Keine Rechts-, Steuer- oder Anlageberatung. AgNes im Festlegungsentwurf vom 06.08.2026, Netzanschlusspaket als Gesetzentwurf (BT-Drs. 21/7866), MiSpeL nach der Festlegung vom 01.10.2026; Modellwerte aus M2, Lauf M2-20260928-P04 und Zusatz W4. Erlösgutachten G1 anonymisiert verwendet."
---

# Netzanschluss, Baukostenzuschuss und Netzentgelte

> [!NOTE]
> **Lernziele:** Nach diesem Kapitel können Sie
>
> - Anschlussverfahren, Netzebene und die zeitkritischen Stichtage vom Anschlussbegehren bis zur Inbetriebnahme einem Speicherprojekt zuordnen;
> - den Baukostenzuschuss für R1 und R2 aus Preisblättern berechnen und seine Wirkung auf Investition, Kapitalwert und Renditen ermitteln;
> - das Netzentgelt- und Umlagerisiko nach § 118 Abs. 6 EnWG, MiSpeL und AgNes-Entwurf für R1, R2 und die G1-Konfiguration quantifizieren und die Voraussetzungen des Vertrauensschutzes prüfen;
> - eine flexible Netzanschlussvereinbarung gegenüber einem unbeschränkten Anschluss mit einer Break-even-Rechnung wirtschaftlich bewerten.

## Warum das für Investor und Fonds zählt {.unnumbered}

Ohne Netzanschluss entsteht kein Speicherprojekt, und der Anschluss bestimmt drei Zahlungsströme: den einmaligen Baukostenzuschuss (BKZ) an den Netzbetreiber, die laufenden Netzentgelte und über den Tag der Inbetriebnahme den Beginn aller Erlöse. Bei R1 (10 MW, 20 MWh nutzbar, Mittelspannung, Raum Stuttgart) entscheidet die Frage, welcher von zwei möglichen Netzbetreibern zuständig ist, über 0,85 Mio. € BKZ und 0,74 Mio. € Kapitalwert (NPV) nach Unternehmenssteuern; ein Netzentgelt nach dem Entwurf der Netzentgeltreform AgNes kostet R1 und R2 ohne Vertrauensschutz je 0,35 Mio. € NPV [Lauf M2-20260928-P04 · Zusatz W4]. Diesen Schutz erhält nach dem Entwurf nur, wer die Investitionsentscheidung vor der Bekanntgabe der endgültigen Festlegung trifft, laut Entwurf also bis 31.12.2026. Die Projekte des Musterfonds R4 entscheiden erst 2027–2029 (D-029); mit Vertrauensschutz läge seine Netto-IRR bei 12,90 statt 11,65 % [Lauf M4-20260928-F04; Kapitel 23]. Wer baureife Projekte kauft, bezahlt Anschlusszusage, Netzbetreiber und das Datum der Investitionsentscheidung im Kaufpreis mit.

**Cashflow-Kompass:** Erlöse ○ (Leistungsgrenzen einer flexiblen Netzanschlussvereinbarung) · Betriebskosten ● (Netzentgelt ab 2029 ohne Vertrauensschutz; Netzentgelte und Umlagen auf Hilfsstrom und Verluste) · Investitionen ● (BKZ, Anschlussanlagen) · Steuern ○ (Abschreibung des BKZ, A-045) · Finanzierung ○ (Anschlusszusage und Vertrauensschutz als Prüfpunkte der Bank) · Fondsebene ● (Stichtag laut Entwurf 31.12.2026 im Kaufpreis). **Werttreiber:** zuständiger Netzbetreiber (und mit ihm die Gemeinde), Zeit bis zur Inbetriebnahme, Datum der Investitionsentscheidung.

## Anschlussverfahren nach EnWG und EEG; Reifegradverfahren der Übertragungsnetzbetreiber

Den Anspruch eines Speichers auf Netzanschluss begründet § 17 Abs. 1 des Energiewirtschaftsgesetzes (EnWG): Der Netzbetreiber muss Speicher zu angemessenen, diskriminierungsfreien und transparenten Bedingungen anschließen [K11O-01]. An diesem Maßstab hat der Bundesgerichtshof (BGH) den BKZ für Speicher gemessen (Abschnitt 11.3) [K11R-02]. Für Anlagen, die Strom aus erneuerbaren Energien (EE) erzeugen, regelt § 8 des Erneuerbare-Energien-Gesetzes (EEG) den Anschluss [K11O-05]; ein Speicher, der wie R3 einen Anschluss mit einer Photovoltaikanlage (PV) teilt, berührt deshalb beide Gesetze (Einordnung; Kapitel 12 und 14).

Das Verfahren beginnt mit dem Anschlussbegehren: Der Entwickler meldet dem Netzbetreiber Standort, Leistung für Bezug und Einspeisung und gewünschten Termin. Der Netzbetreiber prüft, wo sein Netz die Leistung aufnehmen kann; am Übertragungsnetz geschieht das in einer Netzanschlussstudie, und eine veröffentlichte Kapazitätskarte begründet ausdrücklich keinen Anspruch. Die Karte von TransnetBW vermerkt am Umspannwerk Mannheim „keine BESS!“: Ein Netzbetreiber kann Speicher an einzelnen Netzknoten ausschließen, einen Grund nennt die Karte nicht [K13M-10]. Ergebnis ist die Anschlusszusage mit Netzverknüpfungspunkt (NVP), Netzebene, Leistung und Termin; es folgen Netzanschlussvertrag und Zahlung des BKZ (Kapitel 10). Die eigenen Anlagen bis zum NVP, also Übergabestation, Schutztechnik und Anschlussleitung, rechnet M2 in den Leistungsblock (R1: 1,70 Mio. € zusammen mit den Umrichtern; Kapitel 8); getrennte Belege fehlen [LÜCKE: Kosten von Übergabestation und Mittelspannungs-Anschlussleitung je km].

Lange galt am Übertragungsnetz das Windhundprinzip: Wer zuerst anfragte, wurde zuerst bedient. Die vier Übertragungsnetzbetreiber (ÜNB) haben es für Speicher und Großverbraucher durch ein Reifegradverfahren ersetzt, das Anschlusskapazität in Runden nach dem Fortschritt der Projekte vergibt. Der erste Zyklus begann am 01.04.2026: Anträge bis 30.06.2026, Rückmeldung bis 30.11.2026, Annahme eines Angebots bis 31.12.2026 gegen eine Realisierungskaution von 1.500 €/MW, die später auf den BKZ angerechnet wird [K11O-04, S. 9, 29]. Anlass waren Anschlussanträge über rund 270 GW, davon 211 GW von Batteriespeichern (Stand 30.09.2025) [VR1-31; Stichtag VR1-30, S. 1]. Die Begründung des Netzanschlusspakets, eines Gesetzentwurfs der Bundesregierung, nennt ohne Stichtag rund 250 GW Batteriespeicher am Übertragungsnetz und Anträge über etwa 400 GW auf Übertragungs- und Verteilnetzebene [K11O-02, S. 18]. Bewertet werden vier Kriteriengruppen: Flächensicherung und Genehmigungsstand, technisches Anlagen- und Anschlusskonzept sowie Leistungsfähigkeit des Antragstellers mit je 30 % und Netz- und Systemnutzen mit 10 % [K11O-04, S. 27]. Einzelne Verteilnetzbetreiber (VNB) verlangen laut Fachmedien ebenfalls Reife- oder Realisierungsnachweise (Suchauszug, C) [VR1-64]. *Einschätzung:* Eine Anfrage ohne gesicherte Fläche und Genehmigungsweg ist wenig wert; eine Zusage bezahlt der Käufer mit (Werttreppe in Kapitel 18).

Wohin eine überlaufene Warteschlange führt, zeigt der Vergleichsmarkt Großbritannien (Kapitel 13). Das Netzanschlusspaket soll die Vergabe künftig gesetzlich ordnen (§§ 17a–17f EnWG-E; Kasten „Stand“ in Abschnitt 11.4).

## Netzebenen, Anschlusszusage und Zeitplan

Das Stromnetz ist in Spannungsebenen gegliedert, die Umspannwerke verbinden; die Netzentgeltsystematik zählt Netz- und Umspannebenen durch. Der AgNes-Entwurf nennt etwa dynamische Netzentgelte für Speicher an den „Netz- und Umspannebenen 1–5“ [W0R-01, TZ 12.2], nach üblicher Zählung also von der Höchst- bis zur Mittelspannung (Einordnung). Die Ebene bestimmt Netzbetreiber, BKZ-Satz, technische Anforderungen und die mögliche Anschlussleistung (Tabelle 11.1).

| Ebene | Spannung (Beispiel) | Netzbetreiber, Vergabe | Anforderungen an Speicher (Auswahl) | Referenzfälle |
|---|---|---|---|---|
| Höchstspannung | 380 kV | ÜNB; Reifegradverfahren seit 01.04.2026 | netzbildende Eigenschaften, 72 h eigenständige Eigenbedarfsversorgung | – |
| Hochspannung | 110 kV | VNB | Netzbildung im Normentwurf E VDE-AR-N 4120/A1:2026-05 | größere Fondsprojekte (Einschätzung) |
| Umspannung zur Mittelspannung | – | VNB | Anschluss im Umspannwerk | Prüffrage für Standorte am Umspannwerk |
| Mittelspannung | 10 kV (Beispiel) | VNB | Einheiten- und Anlagenzertifikat (Kapitel 7) | R1, R2, R3 |

Table: Netzebenen und Anschlussbedingungen für Batteriespeicher

Quelle: TransnetBW, Netzanschlusskarte [K13M-10]; Netze BW, Preisübersicht BKZ 2026 [W0R-18]; Anforderungspapier der ÜNB vom 16.12.2024 [K07O-01]; VDE Verlag, Normentwurf [K07O-02]; Reifegradverfahren [VR1-30, VR1-31, K11O-04] (Stand 28.09.2026; Reifegradverfahren 03.10.2026).

Mit der Ebene wachsen die technischen Pflichten. Seit ihrem Anforderungspapier vom 16.12.2024 verlangen die ÜNB von Batteriespeichern am Höchstspannungsnetz netzbildende Eigenschaften (der Umrichter gibt Spannung und Frequenz selbst vor) zur Bereitstellung von Momentanreserve nach dem Hinweis des Forums Netztechnik/Netzbetrieb im VDE und eine Eigenbedarfsversorgung, die mindestens 72 Stunden eigenständig läuft [K07O-01]. Der Entwurf E VDE-AR-N 4120/A1:2026-05 überträgt Anforderungen an die Netzbildung auf das Hochspannungsnetz [K07O-02]. R1 und R2 im Mittelspannungsnetz betrifft das nicht, ebenso wenig die G1-Konfiguration, die mit 10 kV angeschlossen ist (Erlösgutachten G1 (anonymisiert), Kap. 3.1). Für Fondsprojekte ab 110 kV wird Netzbildung damit absehbar zur Anschlussbedingung (Höchstspannung seit 16.12.2024, Hochspannung laut Entwurf), nicht zur Option mit Aufpreis (Einschätzung, D-048); die Mehrkosten sind nicht belegt [LÜCKE: Mehrkosten netzbildender Umrichter und der 72-h-Eigenbedarfsversorgung]. Technik und Erlöse der Momentanreserve behandeln die Kapitel 3 und 7.

Wie lange es von der Anfrage bis zum Anschluss dauert, hat die Recherche für keine Netzebene belegt [LÜCKE: typische Dauer von Anschlussbegehren bis Inbetriebnahme je Netzebene]. Die Realisierungsdauern von „acht bis zwölf Jahren“, die das Textarchiv des Bundestags nennt, betreffen den Netzausbau, nicht den Anschluss eines Speichers an vorhandene Kapazität [K11R-01]. M2 unterstellt ohne Quelle 2,5 Jahre von Netzzusage und Bauantrag bis zur kommerziellen Inbetriebnahme (COD), ein Jahr ab Baureife (RTB) und ein halbes Jahr von der Investitionsentscheidung (FID) am 31.12.2026 bis zum COD am 01.07.2027 (A-049, A-M2-01). Abbildung 11.1 ordnet die Verfahrensschritte, die Entwicklungsstufen und die belegten Stichtage.

![Vom Anschlussbegehren zur Inbetriebnahme: Verfahrensschritte, Entwicklungsstufen und belegte Stichtage für Anschlussvergabe, Investitionsentscheidung und Netzentgeltbefreiung; Dauern ohne Maßstab, weil nicht belegt.](05_figures/K11/11_zeitstrahl_netzanschluss.png)

Quelle: Eigene Darstellung nach § 17 Abs. 1 und 2b EnWG [K11O-01], § 8 EEG [K11O-05], Netzanschlusskarte [K13M-10], Reifegradverfahren der ÜNB [VR1-30, VR1-31, K11O-04], Nachweisen einzelner VNB (Suchauszug) [VR1-64], BGH EnVR 1/24 [K11R-02], Preisblatt [W0R-18], Netzbildung [K07O-01, K07O-02], AgNes-Entwurf [W0R-01], § 118 Abs. 6 EnWG [SYN-03] und § 7 Abs. 2 EStG [SYN-18]; Entwicklungsstufen nach A-049 (Stand 28.09.2026; Reifegradverfahren und AgNes-Entwurf 03.10.2026).

Zeit ist der größte Hebel des Anschlusses. Verschiebt sich der COD von R1 (merchant) um 1, 3, 6 oder 12 Monate, sinkt der NPV nach Unternehmenssteuern um 0,07, 0,21, 0,72 bzw. 1,08 Mio. €, bei R2 um 0,09, 0,29, 0,88 bzw. 1,31 Mio. €. Ab sechs Monaten fällt die Inbetriebnahme ins Jahr 2028, und die degressive Abschreibung entfällt; bei sechs Monaten gehen davon 0,23 (R1) bzw. 0,36 Mio. € (R2) auf diesen Wegfall zurück [Lauf M2-20260928-P04 · Zusatz W4; Kapitel 10 und 17]. Ein halbes Jahr Verzug wiegt bei R1 fast so schwer wie der teurere BKZ. Die Fristen der Netzentgeltbefreiung (Abschnitte 11.5 und 11.6) binden R1 und R2 erst nach mehr als rund 25 Monaten Verzug [Lauf M2-20260928-P04 · Zusatz W4]; bei Projekten, deren Inbetriebnahme näher an das Fristende rückt, entscheiden sie über 20 Jahre Netzentgelte (Tabelle 11.4).

> [!STAND]
> **Stand:** Das Reifegradverfahren der ÜNB läuft seit 01.04.2026; ob die Rückmeldungen wie vorgesehen bis 30.11.2026 kommen, ist offen [K11O-04, S. 29]. Netzbildung am Hochspannungsnetz sieht bisher nur der Normentwurf vom Mai 2026 vor; die endgültige Fassung kann abweichen [K07O-02] (D-048). Vor Verwendung prüfen (Stand 03.10.2026).

> [!IMPORTANT]
> **Hier Fachleute einbinden:** Bei Projekten ab 110 kV klärt ein Rechtsanwalt für Energierecht mit dem Netzbetreiber, welche Anschlussregeln gelten. Nach den ÜNB fallen Energiespeicher seit der Änderung der Kraftwerks-Netzanschlussverordnung (KraftNAV) zum 24.12.2025 nicht mehr unter die Verordnung; das Reifegradverfahren ist deshalb außerhalb der KraftNAV angelegt [VR1-30, S. 39] (Wortlaut von § 1 KraftNAV prüfen). Ein Zertifizierer klärt mit dem ÜNB, welche Nachweise für Netzbildung und Eigenbedarfsversorgung gelten und was sie kosten.

## Baukostenzuschuss: BGH-Beschluss, Positionspapier und Preisblätter

Der BKZ ist eine einmalige Zahlung an den Netzbetreiber als Beitrag zu den Netzkosten, berechnet je kW Anschlussleistung, netto ohne Umsatzsteuer. Er gehört zur Kostenebene All-in-Projekt, nicht zum Preis des Integrators (Kapitel 8). Lange war strittig, ob ein Speicher, der Strom nur zwischenspeichert, ihn zahlen muss.

Der BGH hat das mit Beschluss vom 15.07.2025 (EnVR 1/24) entschieden. Ein Netzbetreiber hatte für einen rein netzgekoppelten Speicher mit 1.725 kW und 3.450 kWh einen BKZ nach dem Leistungspreismodell des Positionspapiers von 2009 verlangt. Die Bundesnetzagentur (BNetzA) hatte ein Missbrauchsverfahren am 06.12.2022 abgelehnt, das Oberlandesgericht Düsseldorf ihren Beschluss am 20.12.2023 aufgehoben (VI-3 Kart 183/23); der BGH billigte den BKZ. Der Anschluss sei „wie bei anderen Letztverbrauchern der angefragten Entnahmekapazität entsprechend zu dimensionieren“, die Einspeisefunktion bleibe unbeachtlich, und der Zweck des BKZ, Netzkosten zu lenken und zu finanzieren, rechtfertige die Gleichbehandlung [K11R-02]. Den Volltext des Beschlusses mit Leitsatz hat die Recherche nicht gesehen (Suchauszug) [K11R-07].

Netzbetreiber rechnen heute nach dem Positionspapier der BNetzA vom 20.11.2024, das das Papier von 2009 ersetzt. Es erfasst netzgekoppelte Speicher oberhalb der Niederspannung, schützt Vereinbarungen aus 2024 und 2025 und gilt spätestens für BKZ ab 2026 [K11R-06]. Abschläge erlaubt es in gestuften Regionen, in denen sich die Ansiedlung eines Verbrauchers „aus Perspektive des Übertragungsnetzes als sinnvoll zeigt“ (Papier selbst nur Suchauszug) [K11R-06]; Netze BW nennt es im Preisblatt 2026 als Grundlage [W0R-18]. Im Leistungspreismodell gilt:

$$BKZ = P_{A} \cdot b_{NE}$$

$BKZ$ ist der Zuschuss in € netto, $P_A$ die vereinbarte Anschlussleistung in kW, bei Speichern nach dem BGH die Entnahmekapazität, und $b_{NE}$ der Satz der Netz- oder Umspannebene laut Preisblatt in €/kW. Ein Preisblatt beschreibt den Satz als Mittel der Leistungspreise der Netzentgelte dieser Ebene für Kunden mit mehr als 2.500 Benutzungsstunden im Jahr (Jahresverbrauch ÷ Jahreshöchstleistung) über fünf Jahre (Suchauszug) [K11R-10]. Steigende Netzkosten erreichen den Satz damit verzögert (Einschätzung).

> [!DEFINITION]
> **Anschlussleistung, Entnahmekapazität, Netzanschlusskapazität:** Die Anschlussleistung ist die Leistung, die der Netzbetreiber am NVP zusagt, getrennt für Bezug (Entnahme) und Einspeisung. Der BKZ bemisst sich bei Speichern nach dem BGH an der Entnahmekapazität [K11R-02], das AgNes-Entgelt an der „vertraglich vereinbarten Netzanschlusskapazität“; ob dort Bezug, Einspeisung oder das Maximum zählt, ist offen [W0R-01, TZ 10.1]. R1 und R2 sind symmetrisch mit je 10 MW angeschlossen (A-M1-07); bei ihnen macht das keinen Unterschied.

Tabelle 11.2 zeigt die belegten Sätze.

| Netzbetreiber | Ebene | BKZ, €/kW netto | gültig ab | Beleg |
|---|---|---:|---|---|
| Netze BW | Hochspannungsnetz (110 kV) | 162,97 | 01.01.2026 | W0R-18, Volltext |
| Netze BW | Umspannung zur Mittelspannung | 164,94 | 01.01.2026 | W0R-18, Volltext |
| Netze BW | Mittelspannungsnetz | 172,74 | 01.01.2026 | W0R-18, Volltext |
| Netze BW | Niederspannungsnetz | 30,00 | 01.01.2026 | W0R-18, Volltext |
| Stuttgart Netze | Umspannung zur Mittelspannung | 85,17 | 01.01.2025 | W0R-16, Suchauszug |
| Stuttgart Netze | Mittelspannungsnetz | 88,21 | 01.01.2025 | W0R-16, Suchauszug |
| weiterer großer VNB | Hochspannungsnetz | 70,50 | 01.04.2025 | K11R-10, Suchauszug |
| weiterer großer VNB | Hochspannungsnetz | 88,00 | 01.05.2026 | K11R-09, Suchauszug |
| weiterer großer VNB | Mittelspannungsnetz | 65,44 | 01.04.2025 | K11R-10, Suchauszug |

Table: Baukostenzuschuss je Netzbetreiber und Ebene

Quelle: Preisblätter der Netzbetreiber [W0R-18, W0R-16, K11R-09, K11R-10]; einmalig, je kW Anschlussleistung; brutto mit 19 % Umsatzsteuer, etwa Netze BW Mittelspannungsnetz 205,56 €/kW; der weitere VNB nennt die Sätze auch je kVA, im Verhältnis 0,95 (eigene Rechnung) (Stand 28.09.2026).

Drei Lehren folgen daraus. Erstens entscheidet der zuständige Netzbetreiber: Im Mittelspannungsnetz reichen die Beispiele von 65,44 bis 172,74 €/kW, Faktor 2,6. Am Referenzstandort kommen Stuttgart Netze und Netze BW in Frage; im Faktor von rund zwei stecken ein anderer Netzbetreiber und ein anderes Preisjahr [W0R-16, W0R-18]. Der Netzbetreiber folgt aus der Gemeinde: Stuttgart Netze versorgt die Landeshauptstadt (Suchauszug) [K13O-05]; ein Standort bei Netze BW läge in einer anderen Gemeinde mit eigenem Gewerbesteuer-Hebesatz und Flächendeckel (Einordnung; Kapitel 13 und 17). Das Preisblatt 2026 von Stuttgart Netze liegt nicht vor [LÜCKE: BKZ-Preisblatt 2026 von Stuttgart Netze; Beschaffung über den Auftraggeber, D-023]. Zweitens steigen die Sätze: Beim weiteren VNB stieg der Hochspannungssatz von 2025 auf 2026 um rund 25 % (eigene Rechnung). Drittens zählt die Ebene: Ein Standort direkt am Umspannwerk kann unter „Umspannung zur Mittelspannung“ fallen, bei Netze BW 164,94 statt 172,74 €/kW (Einschätzung; Sensitivität in A-006).

Weil der BKZ an den kW hängt, nicht an den MWh, belastet er kurze Speicher je kWh nutzbar stärker: 88,21 €/kW sind bei R1 44,1 €/kWh, bei R2 16,0 €/kWh, 172,74 €/kW entsprechend 86,4 und 31,4 €/kWh (eigene Rechnung). M2 aktiviert den BKZ und schreibt ihn linear über 20 Jahre ab (A-045, Annahme ohne Quelle; Kapitel 17). Die BNetzA „beabsichtigt“ Methodenfestlegungen zum BKZ, ohne Termin; das Speicherentgelt nach AgNes sei „kein Präjudiz“ für die Höhe des BKZ [W0R-01, Rn. 193, 409]. Ihre Orientierungspunkte sahen auch für Einspeiser einen einmaligen BKZ nach gewählter Anschlusskapazität vor, und Teilnehmer der Konsultation forderten, Speicher nicht doppelt zu belasten [W0R-01, Rn. 52, 102, 134, 136]; ein zweiter BKZ auf die Einspeiseleistung wäre für Speicher ein neues Kostenrisiko (Einschätzung). Der Entwurf des Netzanschlusspakets ermächtigt die BNetzA, BKZ auch für EEG-Anlagen festzulegen (§ 17 EEG-E) [K11O-02]; ob und wie Speicher bei der Einspeisung erfasst würden, ist offen. Tabelle 11.3 zeigt die Wirkung auf R1 und R2.

| Fall | BKZ-Satz, €/kW | BKZ | CAPEX | NPV | ΔNPV | Projekt-IRR | EK-IRR |
|---|---|---:|---:|---:|---:|---:|---:|
| R1 | 44,00 | 0,44 | 4,83 | 2,30 | +0,39 | 17,8 % | 20,0 % |
| R1 | 88,21 | 0,88 | 5,27 | 1,92 | 0,00 | 16,1 % | 17,9 % |
| R1 | 172,74 | 1,73 | 6,11 | 1,18 | −0,74 | 13,5 % | 14,8 % |
| R1 | 172,74 mit 50 % Abschlag | 0,86 | 5,25 | 1,93 | +0,02 | 16,2 % | 18,0 % |
| R2 | 44,00 | 0,44 | 9,08 | 1,49 | +0,39 | 13,5 % | 15,0 % |
| R2 | 88,21 | 0,88 | 9,52 | 1,11 | 0,00 | 12,6 % | 13,9 % |
| R2 | 172,74 | 1,73 | 10,37 | 0,36 | −0,75 | 11,0 % | 12,0 % |
| R2 | 172,74 mit 50 % Abschlag | 0,86 | 9,50 | 1,12 | +0,02 | 12,6 % | 13,9 % |

Table: Baukostenzuschuss und Wirkung auf R1 und R2 (merchant; Mio. €)

Quelle: Modell M2, Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.1 (`w4_k11_bkz.csv`); Mio. €, nominal, Erwerbersicht, NPV zum FID 31.12.2026 nach Unternehmenssteuern, EK-IRR vor Fonds- und Anlegersteuern; BKZ auf 10 MW, 44 €/kW und Abschlag sind Annahmen (A-M2-56, P-A4R1-02); mit 80-%-Toll nahezu gleiche ΔNPV (Stand 28.09.2026).

> [!BEISPIEL]
> **Rechenbeispiel 11.1: Baukostenzuschuss R1 und seine Wirkung auf Investition, Kapitalwert und Renditen** (Modell M2, Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.1; nominal, Erwerbersicht, merchant, Stichtag FID 31.12.2026)
>
> *Schritt 1 – BKZ:* R1 bezieht und speist je 10 MW (A-M1-07). Stuttgart Netze: 10.000 kW × 88,21 €/kW = 882.100 € netto (Preisblatt 2025, Suchauszug); Netze BW: 10.000 kW × 172,74 €/kW = 1.727.400 €; Annahme für eine Minderung: 44 €/kW, also 440.000 € (A-006).
>
> *Schritt 2 – Investition:* Der CAPEX in Erwerbersicht besteht aus Energieblock (2,40 Mio. €), Leistungsblock mit Netzanschluss (1,70 Mio. €), BKZ und einer Reserve von 7 % auf Energie- und Leistungsblock (0,29 Mio. €; P-07 zu A-012), Preisstand Lieferung 2027, ohne Entwicklungskosten und Projektrechte. Er beträgt 5,27 Mio. € mit 88,21 €/kW, 6,11 Mio. € mit 172,74 €/kW und 4,83 Mio. € mit 44 €/kW; der BKZ macht 17 bzw. 28 % davon aus (eigene Rechnung).
>
> *Schritt 3 – Barwert der Mehrzahlung vor Steuern:* Die 845.300 € Unterschied zwischen beiden Netzbetreibern fallen mit den CAPEX-Raten an (30/50/20 % am 31.12.2026, 31.03.2027 und 30.06.2027; A-M2-01) und werden als feste Zahlung mit 9,0 % abgezinst (A-025): 0,829 Mio. €.
>
> *Schritt 4 – Steuern:* Die Abschreibung über 20 Jahre (A-045) mindert die Steuern; ihr Barwert hebt den Unternehmenswert um 0,092 Mio. €. Der NPV nach Unternehmenssteuern sinkt um 0,829 − 0,092 ≈ 0,738 Mio. € (ungerundet 0,7376), rund 0,87 € je Euro BKZ.
>
> *Schritt 5 – Renditen und Finanzierung:* NPV 1,92 → 1,18 Mio. €, Projekt-IRR 16,1 → 13,5 %, EK-IRR 17,9 → 14,8 %. Die Bank finanziert weiter 40 % der Gesamtinvestition (Gearing-Kappe, A-034): Fremdkapital 2,45 → 2,81 Mio. €; das Eigenkapital steigt von rund 3,68 auf 4,22 Mio. € (eigene Rechnung aus dem Gearing). Mit 44 €/kW steigen NPV, Projekt-IRR und EK-IRR auf 2,30 Mio. €, 17,8 % und 20,0 %.
>
> *Schritt 6 – Einordnung:* Auch R2 verliert fast denselben Betrag (0,75 Mio. €); sein NPV fällt aber von 1,11 auf 0,36 Mio. €, mit 80-%-Toll von 0,70 auf −0,05 Mio. €. Ein Abschlag von 50 % auf 172,74 €/kW brächte R1 fast genau auf den Basisfall (1,93 Mio. €). Der zuständige Netzbetreiber ist deshalb vor der Einigung über den Kaufpreis zu klären.

> [!STAND]
> **Stand:** Die Rechtslage zum BKZ für Speicher ist mit BGH EnVR 1/24 geklärt [K11R-02]. Beweglich sind die jährlich neu festgelegten Preisblätter (Tabelle 11.2) und die angekündigte Methodenfestlegung der BNetzA [W0R-01, Rn. 193]. Vor Verwendung das Preisblatt für das Jahr des Vertragsschlusses prüfen (Stand 28.09.2026).

## Flexible Netzanschlussvereinbarung, Überbauung und Netzanschlusspaket

Nach § 17 Abs. 2b EnWG können Betreiber von Elektrizitätsversorgungsnetzen, also nicht nur VNB, Anschlussnehmern eine flexible Netzanschlussvereinbarung (Flexible Connection Agreement, FCA) anbieten. Sie gibt dem Netzbetreiber das Recht, eine statische (feste) oder dynamische (laufend angepasste) Begrenzung der maximalen Entnahme- oder Einspeiseleistung zu verlangen. Mindestens regeln muss sie (1) die Höhe der Begrenzung, (2) den Zeitraum oder die Zeiträume der Begrenzung, (3) die Dauer der Vereinbarung, (4) die technischen Anforderungen an die Begrenzung und (5) die Haftung des Anschlussnehmers bei Überschreitung; § 8a EEG und Festlegungen der BNetzA nach § 14a EnWG bleiben unberührt [K11O-01]. Einen Anspruch auf eine FCA hat der Anschlussnehmer nach geltendem Recht laut Kanzleiangaben nicht (Suchauszug, C) [VR1-33]. Nach dem Entwurf des Netzanschlusspakets dürften Netzbetreiber Speicher an bestehenden NVP nicht wegen Kapazitätsmangels ablehnen, wenn die bisherige Höchstleistung am NVP mit FCA unverändert bleibt, und ÜNB könnten bei Engpässen mit Genehmigung der BNetzA eine FCA verlangen (§§ 17 Abs. 2a, 17a Abs. 3 EnWG-E) [K11O-02].

Nur § 17 Abs. 2b erfasst Entnahme und Einspeisung zugleich und passt damit auf den Speicher. § 8a EEG erlaubt Netz- und Anlagenbetreibern, die Einspeisung von EE-Anlagen zu begrenzen, auch nach Zeitfenstern gestaffelt [W2V-04]. Teilen sich mehrere Anlagen- oder Speicherbetreiber einen NVP, müssen sie einverstanden sein und haften gesamtschuldnerisch; liegt der günstigste NVP nicht am nächstgelegenen Punkt, muss der Netzbetreiber eine flexible Vereinbarung prüfen [W2V-04]. Beide Instrumente erlauben die Überbauung eines Anschlusses: Hinter dem NVP steht mehr Anlagenleistung, als der Anschluss aufnimmt. Im Buch ist das R3: 15 MWp PV mit 12 MW Wechselstromleistung und 10 MW Speicher an 12 MW Einspeiseleistung (A-011, A-054; Kapitel 14). Nicht zu verwechseln ist die Überbauung mit dem Überbau, der zusätzlichen Batteriekapazität bei Errichtung (Kapitel 9).

Wirtschaftlich tauscht eine FCA Anschlusskosten und Anschlusszeit gegen Erlöse. Drei Wirkungen sind zu trennen. Erstens der BKZ: Weil der BGH auf die Entnahmekapazität abstellt, kann eine vertraglich begrenzte Bezugsleistung den BKZ mindern, eine begrenzte Einspeisung nicht (Einschätzung) [K11R-02]. Veröffentlichte Rabatte hat die Recherche nicht gefunden; die Abschläge des Positionspapiers richten sich nach der Netzsituation am Standort, nicht nach einer FCA [K11R-06]. In der AgNes-Konsultation forderten Teilnehmer einen BKZ-Rabatt bei FCA [W0R-01, Rn. 102, 134, 136]. Das Buch rechnet deshalb im mittleren Fall mit 0 % und mit 50 % als Annahme (P-A4R1-02, A-M2-56). Zweitens der Erlös: Jede Begrenzung nimmt Handelsmöglichkeiten; eine geringere Bezugsleistung mindert vor allem die negative Regelleistung und das Laden am Day-Ahead-Markt, eine begrenzte Einspeisung die positive Regelleistung und das Entladen (A-M1-07; Einordnung). Einen Dispatchlauf mit Leistungsgrenze für R1 oder R2 gibt es im Buch nicht [LÜCKE: Lauf M1 für R1 und R2 mit statischer und zeitfenstergebundener Begrenzung von Bezug und Einspeisung]. Die einzige verwandte Rechnung betrifft den Mischspeicher R3 C mit 20 MWh: 10 statt 5 MW Bezugsleistung kosten rund 42 k€/a mehr BKZ-Annuität (A-009 mit 7 %; mit 10,25 % wie in Rechenbeispiel 11.2 rund 53 k€/a), bringen mit Regelreserve 2025 aber netto 86 (realistisch) bis 175 k€/a (perfekte Voraussicht) [M1, Lauf 20260927-colocation; Kapitel 14]. Drittens die Zeit: Bietet der Netzbetreiber einen früheren Anschluss nur mit FCA an, zählt der Zeitwert aus Abschnitt 11.2 (Übertragung auf die FCA: Einschätzung).

Die Bewertung leistet eine Break-even-Rechnung: Welchen jährlichen Erlösverlust darf die FCA höchstens verursachen, damit die BKZ-Ersparnis ihn aufwiegt?

$$L^{*} = \frac{\Delta BKZ}{RBF(r;\,n)} \qquad \text{mit} \qquad RBF(r;\,n) = \frac{1-(1+r)^{-n}}{r}$$

$L^{*}$ ist der tolerierbare Erlösverlust nach Vermarktungsentgelt und vor Steuern in €/a, $\Delta BKZ$ die BKZ-Ersparnis in €, $RBF$ der Rentenbarwertfaktor mit dem Diskontsatz $r$ und der Laufzeit $n$ in Jahren. Weil die entgangenen Erlöse Merchant-Risiko tragen, gilt $r$ = 10,25 % (A-024), mit 9,0 % (A-025) als Sensitivität, und $n$ = 20 Jahre (A-016). Vereinfachend fallen Ersparnis und erstes Verlustjahr zusammen (Methode A-078).

> [!BEISPIEL]
> **Rechenbeispiel 11.2: Break-even einer flexiblen Netzanschlussvereinbarung für R1 (Schätzung)** (A-078; BKZ und NPV aus Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.1; Rentenbarwertfaktoren eigene Rechnung; nominal, vor Steuern)
>
> *Schritt 1 – Ersparnis:* Der Netzbetreiber gewährt für die FCA 50 % Abschlag (Annahme, P-A4R1-02). Bei 88,21 €/kW spart R1 441.050 €, bei 172,74 €/kW 863.700 €. Im mittleren Fall ohne belegten Rabatt spart R1 nichts.
>
> *Schritt 2 – Rentenbarwertfaktor:* Bei 10,25 % und 20 Jahren ist $RBF = (1 - 1{,}1025^{-20})/0{,}1025 = 8{,}370$; mit 9,0 % sind es 9,129.
>
> *Schritt 3 – Tolerierbarer Erlösverlust:* 441.050 € ÷ 8,370 = 52,7 k€/a (5,3 k€/MW/a), mit 9,0 % 48,3 k€/a; bei 863.700 € sind es 103,2 bzw. 94,6 k€/a.
>
> *Schritt 4 – Vergleich:* R1 erzielt 2030 nach Vermarktungsentgelt 1.088 k€ Nettoerlös (Umsatz 1.157,7 k€ abzüglich 69,5 k€ Entgelt) [Lauf M2-20260928-P04, `R1_merchant_jahre.csv`]. Die FCA darf also höchstens 4,4–4,8 % (88,21 €/kW) bzw. 8,7–9,5 % (172,74 €/kW) dieses Nettoerlöses kosten. R2 erzielt 2030 rund 2.115 k€ (`R2_merchant_jahre.csv`); für ihn sind es nur 2,3–2,5 bzw. 4,5–4,9 %.
>
> *Schritt 5 – Plausibilisierung:* Ob eine FCA darunter bleibt, zeigt erst ein Dispatchlauf mit Leistungsgrenze. Der Anhaltspunkt aus Kapitel 14 spricht bei Regelreserve gegen eine dauerhafte Begrenzung des Bezugs: Die halbe Bezugsleistung kostete R3 2025 nach Abzug der BKZ-Ersparnis 86–175 k€/a (realistisch bzw. perfekte Voraussicht, brutto vor Vermarktungsentgelt). Eine Begrenzung nur in wenigen, im Voraus bekannten Stunden kann billig sein (Einschätzung).
>
> *Schritt 6 – Grenzen:* Nach Steuern läge die Schwelle höher, weil entgangene Erlöse die Steuer mindern, der gesparte BKZ aber nur über 20 Jahre abgeschrieben würde; nach M2 bringt der Abschlag R1 0,38 bzw. 0,75 Mio. € NPV nach Unternehmenssteuern. Begrenzungen, die sich in Hochpreisstunden häufen, kosten mehr als ihr Zeitanteil. Ohne Rabatt lohnt eine FCA nur, wenn sie den Anschluss früher oder überhaupt ermöglicht.

> [!STAND]
> **Stand:** Das Netzanschlusspaket ist ein Gesetzentwurf der Bundesregierung (Kabinett 29.07.2026, BT-Drs. 21/7866 vom 07.09.2026, erste Lesung 24.09.2026) [K11O-02, K11R-01, VR1-34]; Stellungnahme des Bundesrates und Gegenäußerung stehen in BT-Drs. 21/8299 vom 30.09.2026 [K11O-03]. Neben den FCA-Regeln (oben) sieht der Entwurf vor: keinen Anschlussvorrang von EEG- und KWK-Anlagen (Kraft-Wärme-Kopplung) gegenüber Speichern (§ 17 Abs. 2a EnWG-E); einheitliche Anschlussverfahren der ÜNB, der BNetzA bis 01.01.2027 vorzulegen (§ 17a); Priorisierung nach sieben Kriterien, darunter Ausbauziele für Erzeugung, Speicher und Lasten sowie Flächenausweisungen (§ 17b); Kapazitätskarten sowie für Anschlüsse ab 135 kW in der Mittelspannung ab 01.01.2028 eine unverbindliche Netzanschlussauskunft (§ 17c) und Reservierungsregeln der VNB mit möglichem Entgelt („angemessenes und diskriminierungsfreies Entgelt“), also einer neuen Kostenposition (§ 17f) [K11O-02]. Dazu kommt ein Redispatch-Vorbehalt: VNB können Netzgebiete für bis zu sechs Jahre als kapazitätslimitiert ausweisen, wenn die Erzeugung dort im Vorjahr durch Redispatch (netzbedingte Abregelung) um mehr als 5 % reduziert wurde, nur für Solaranlagen des ersten Segments und Windenergieanlagen an Land (§ 14 Abs. 1d EnWG-E). Neue Anlagen dieser Art erhalten dort einen Anschluss nur gegen Verzicht auf die Redispatch-Entschädigung, begrenzt auf 20 % ihrer gesamten Jahreserzeugung, bei Wind an Land in Windenergiegebieten 18 % (§ 8 Abs. 4 EEG-E) [K11O-02]. Speicher sind nicht Gegenstand der Ausweisung. Bei R3 kann die Regel die PV treffen, ebenso der auf 70 % der installierten Leistung begrenzte Anschlussanspruch für Solaranlagen des ersten Segments, die ab 01.01.2027 angeschlossen werden, bei mehreren Anlagen am NVP für die Summe (§ 8 Abs. 1 EEG-E), und ein BKZ für EEG-Anlagen nach Festlegung der BNetzA (§ 17 EEG-E; Kapitel 14) [K11O-02]. Ausschussberatung sowie zweite und dritte Lesung stehen aus (Stand 03.10.2026). Vor Verwendung prüfen.

> [!IMPORTANT]
> **Hier Fachleute einbinden:** Rechtsanwalt für Energierecht: ob bei asymmetrischem Anschluss nur die Bezugsleistung den BKZ bestimmt, ob eine FCA ihn mindern muss und ob ein gezahlter BKZ bei späterer Leistungserhöhung angerechnet wird; bei der FCA Haftung bei Überschreitung, Dauer, Kündigung und Umwandlung in einen festen Anschluss; Übergangsregeln des Netzanschlusspakets für laufende Anfragen, Reservierungsentgelt und Anschluss am bestehenden NVP (§§ 17f, 17 Abs. 2a EnWG-E), bei R3, ob der Speicher bei der 70-%-Grenze mitzählt (§ 8 Abs. 1 EEG-E). Steuerberater: Behandlung des BKZ (A-045; Kapitel 17).

## Netzentgeltbefreiung nach § 118 Abs. 6 EnWG

Wer Strom aus dem Netz bezieht, zahlt Netzentgelte, in der Regel einen Arbeitspreis je kWh und einen Leistungspreis je kW (Einordnung). Speicher sind davon unter Bedingungen befreit. Nach § 118 Abs. 6 Satz 1 EnWG sind Anlagen zur Speicherung elektrischer Energie, die nach dem 31.12.2008 neu errichtet und „ab 4. August 2011, innerhalb von 18 Jahren in Betrieb genommen werden“, für 20 Jahre ab Inbetriebnahme hinsichtlich des Bezugs der zu speichernden Energie von den Entgelten für den Netzzugang freigestellt [SYN-03]. Vier Regeln bestimmen, was das wert ist.

Nach Satz 3 wird die Freistellung „nur gewährt, soweit“ der Strom aus einem Transport- oder Verteilernetz entnommen und die zurückgewonnene Energie zeitlich verzögert in dasselbe Netz eingespeist wird; § 21 des Energiefinanzierungsgesetzes (EnFG) gilt entsprechend [SYN-03]. Hilfsstrom, der nicht zurückkommt, fiele nach dem Wortlaut nicht unter die Befreiung (Einordnung). Wegen dieses Verweises ist das für Verluste und Hilfsstrom aber offen: § 21 EnFG privilegiert bei den Umlagen auch Speicherverluste (Abs. 2) [W2V-09]. Nach der Festlegung der BNetzA zur Marktintegration von Speichern und Ladepunkten (MiSpeL) vom 01.10.2026 dürfen Hilfsverbräuche, die nur dem Speicher dienen, als Speicherverbrauch und damit als Speicherverlust gelten [K12R-18, S. 25]. Ob das Netzentgelt dem folgt, regelt die Festlegung nicht; die BNetzA versteht den Verweis als einschließlich der MiSpeL-Regeln [K12R-17, S. 22–23]. M2 setzt auf den Hilfsstrom 40 €/MWh für Netzentgelte und Umlagen an (A-053, Spanne 0–80 €/MWh), auf Verluste nichts; im Fall A10 (nach Lesart des Buchs, Nachweis offen) entfiele der Umlageanteil, bei R1 rund 5,8, bei R2 rund 15,8 k€/a (Schätzung nach A-053), den M2 nicht abzieht [LÜCKE: Arbeitspreis der Netzentgelte am Referenzstandort (Mittelspannung, 2026)]. Das ist kein Nebenposten: 2028 kostet der Hilfsstrom R1 31,3 und R2 86,0 k€ einschließlich Stromsteuer, Netzentgelten und Umlagen [Lauf M2-20260928-P04; NPV-Spanne in Kapitel 16].

Nach Satz 6 gilt als Inbetriebnahme der erstmalige Bezug elektrischer Energie für den Probebetrieb, nicht der COD [SYN-03]. Nach Satz 12 kann die Regulierungsbehörde von den Sätzen 1 bis 11 abweichen, etwa beim zeitlichen Anwendungsbereich; darauf stützt sich AgNes [SYN-03; W0R-01]. Satz 5 verweist auf die Stromnetzentgeltverordnung (StromNEV) in der bis 31.12.2028 geltenden Fassung [W0R-08].

Das Fenster von 18 Jahren ab 04.08.2011 endet nach §§ 187 Abs. 2, 188 Abs. 2 BGB mit Ablauf des 03.08.2029 (Auslegung der Recherche). Die BNetzA nennt im AgNes-Entwurf den 03.08.2029 (Rn. 505), aber auch den 04.08.2029 (TZ 17.4, Rn. 516, 518) [W0R-01]. Das Buch plant mit dem 03.08.2029. M2 rechnet R1 und R2 vom COD am 01.07.2027 an bis 30.06.2047 befreit; zählt der frühere Probebetrieb, endet die Befreiung einige Wochen eher (Einschätzung, Wirkung gering). Endet die Nutzung erst nach 25 Jahren, rechnet M2 ab dem 21. Jahr 5 €/kW/a (A-M2-27).

> [!BEISPIEL]
> **Rechenbeispiel 11.3: Umlagen auf Speicherverluste im MiSpeL-Fall A11 (Sensitivität)** (Modell M2, Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.3; Umlagesätze 2026, Preisstand 2026; Fall A11 nach der MiSpeL vom 01.10.2026, A-058, A-M2-58)
>
> *Schritt 1 – Fall:* Erfasst der Betreiber den Hilfsstrom eines Standalone-Speichers an derselben Entnahmestelle als sonstigen Verbrauch oder dient er auch anderen Zwecken, fällt der Speicher ohne Speicherzähler unter A11: Alle Umwandlungsverluste tragen die Umlagen (mit Speicherzähler gilt A1). Dient er nur dem Speicher und wird als Speicherverbrauch erfasst, gilt nach Lesart des Buchs A10 ohne Umlagen [K12R-18, S. 25, 96–99; Kapitel 12].
>
> *Schritt 2 – Mengen R1 im Jahr 2028:* Entladung am NVP 4.827 MWh (Zyklen aus M1, A-M2-17); Verluste $V$ = 4.827 MWh × (1/0,87 − 1) = 721 MWh; Hilfsstrom $H$ = 196 MWh (A-052, Untergrenze).
>
> *Schritt 3 – Umlagen:* KWKG-Umlage und Offshore-Netzumlage $u$ = 4,46 + 9,41 = 13,87 €/MWh [K12R-07, K12R-08]; Aufschlag für besondere Netznutzung 15,59 €/MWh auf die ersten 1.000 MWh je Abnahmestelle und Jahr, darüber 0,50 €/MWh [K12R-09]. Weil der Hilfsstrom die Umlagen schon trägt (A-053), zählt für die Umlagen auf die Verluste $U$ nur der Zuwachs: $U = u \cdot V + A(H+V) - A(H)$ mit dem Aufschlag $A(x)$ für die Menge $x$. $H + V$ = 917 MWh bleibt unter 1.000 MWh, der Aufschlag trifft also die ganzen Verluste: $U$ = (13,87 + 15,59) €/MWh × 721 MWh = 10,0 + 11,2 = 21,2 k€ (nominal 2028: 22,2 k€).
>
> *Schritt 4 – Wirkung:* NPV R1 merchant nach Unternehmenssteuern −0,15 Mio. € (1,77 statt 1,92), Projekt-IRR −0,4 und EK-IRR −0,5 Prozentpunkte; der niedrigste Schuldendienstdeckungsgrad (DSCR) sinkt um 0,05. R2 mit 2.054 MWh Verlusten und 36,5 k€ Umlagen im Jahr 2028: −0,27 Mio. €.
>
> *Schritt 5 – Abgleich mit Kapitel 12:* Kapitel 12 nennt für R1 rund 21–27 k€/a; die obere Zahl beruht auf 365 Vollzyklen (Untergrenze der Hilfsenergie-Annahme A-052) mit rund 1.000 MWh Verlusten, die mit dem Hilfsstrom die erste GWh überschreiten. M1 zählt Zyklen als Entladung am NVP; die 365 vollen Zyklen sind dort rund 341 (A-021). Netzentgelte auf die Verluste enthält keiner der Werte.

> [!STAND]
> **Stand:** Die BNetzA hat die MiSpeL am 01.10.2026 beschlossen; sie wirkt ab Bekanntgabe und ist bis 30.09.2027 nur im Einverständnis von Netz- und Messstellenbetreiber anwendbar (TZ 8, 9a) [K12R-17]. Bis dahin beruhte das Buch auf dem Arbeitsstand vom 05.08.2026; Fälle und Formeln sind unverändert, A11 kennt weiterhin keine privilegierten Speicherverluste [K12R-18, S. 100–101]. Neu ist, dass Hilfsstrom als Speicherverbrauch zählen darf; dann gilt nach Lesart des Buchs A10 auch über denselben Anschluss (Rechenbeispiel 11.3, Schritt 1) [K12R-18, S. 25, 94–99]. Offen sind der Tag der Bekanntgabe (Amtsblatt laut Begründung am 07.10.2026), die Umsetzung bei Netz- und Messstellenbetreibern und die Wirkung auf das Netzentgelt (oben). Vor Verwendung prüfen (Stand 03.10.2026).

## AgNes: Festlegungsentwurf, Kapazitätspreis, Vertrauensschutz und Nachweis der Investitionsentscheidung

AgNes, die Allgemeine Netzentgeltsystematik Strom, ist ein Festlegungsverfahren der Großen Beschlusskammer Energie der BNetzA (Az. GBK-25-01-1#3); Rechtsgrundlage ist laut Entwurf § 29 Abs. 1 EnWG in Verbindung mit §§ 21, 118 Abs. 6 Satz 12 und 40 Abs. 5 EnWG [W0R-01]. Ab 01.01.2029 sollen die Netzentgelte nach der neuen Systematik gebildet werden; die StromNEV tritt mit Ablauf des 31.12.2028 außer Kraft, mit ihr die speicherbezogene Regel des § 19 Abs. 4 StromNEV [W0R-01, TZ 1.2, Rn. 4, 192].

Der Entwurf unterscheidet rein netzgekoppelte Speicher, an deren Anschluss weder weitere Erzeugung noch weiterer Verbrauch hängt (R1, R2), von anlagengekoppelten wie R3 [W0R-01, TZ 2 Nr. 12]. Netzgekoppelte Speicher zahlen ab 2029 ein jährliches Kapazitätsentgelt ohne Arbeitspreis:

$$E_t = k_t \cdot C^{V}$$

$E_t$ ist das Entgelt im Jahr $t$ in €/a, $C^{V}$ die vertraglich vereinbarte Netzanschlusskapazität in kW und $k_t$ der Kapazitätspreis in €/kW/a. Er entspricht dem bundeseinheitlichen Einspeiseentgelt der Erzeuger, das die ÜNB jeweils bis 15.10. für das Folgejahr veröffentlichen [W0R-01, TZ 9, 10.1]:

$$k_t = \frac{\sum_{j=t-6}^{t-2}\left(GK_j + 0{,}5\,RE_j + 0{,}5\,VE_j\right)}{\sum_{j=t-6}^{t-2} C_j}$$

$GK_j$ ist die eingespeiste Energie des Jahres $j$ mal 0,50 €/MWh, ohne die Ausspeisung aus Speichern; $RE_j$ und $VE_j$ sind die Kosten der ÜNB für Regelreserve und Verlustenergie, $C_j$ die vertraglich vereinbarte Einspeisekapazität [W0R-01, TZ 9]. Die BNetzA hält die Höhe im Vergleich zu den jährlichen Investitionskosten für „moderat“ [W0R-01, Rn. 406–410]. Ihre Daten ergeben Kapazitätspreise von 3,20, 4,19, 4,64, 6,05 und 6,10 €/kW für 2020–2024 (Ist) und 4,37 und 4,61 €/kW für 2025 und 2026 (Plan), als rollierende Fünfjahresmittel nach der Formel 4,92 €/kW für 2020–2024, 5,09 für 2021–2025 und 5,14 für 2022–2026 [W0R-01, Rn. 388]. Das Preisjahr 2029 stützt sich auf 2023–2027; aus den vier bekannten Jahren ergeben sich rund 5,2 €/kW/a (eigene Rechnung). Die Orientierungspunkte vom 17.02.2026 nannten „voraussichtlich“ 4–7 €/kW [W0R-01, Rn. 50]. Das Buch rechnet mit 5 €/kW/a und der Spanne 4–7 €/kW/a, Preisstand 2029, danach mit der Inflation fortgeschrieben (A-010, A-M2-57); tatsächlich setzen die ÜNB den Wert jährlich neu fest. Für R1 und R2 mit 10 MW sind das 50 k€/a (40–70 k€/a) im Jahr 2029; das Entgelt von 2030 (51,1 k€) entspricht bei R1 rund 4,7 %, bei R2 rund 2,4 % des Nettoerlöses nach Vermarktungsentgelt (eigene Rechnung mit M2, Lauf M2-20260928-P04). Je MWh nutzbar trifft das Entgelt R1 2,75-mal so stark wie R2.

Anlagengekoppelte Speicher zahlen ein einheitliches Entgelt mit der gekoppelten Anlage. Netzbezug, der wieder eingespeist wird, bleibt arbeitspreisfrei, soweit er messtechnisch abgrenzbar ist; der Speicher teilt den Vertrauensschutz der Erzeugungsanlage, auch wenn er später errichtet wird, und für zusätzliche Anschlusskapazität fällt das Kapazitätsentgelt an [W0R-01, TZ 10.2, Rn. 413; Kapitel 14]. Für Speicher an den Ebenen 1–5 sieht der Entwurf außerdem dynamische Netzentgelte vor, zeit- und ortsabhängig und mit Vorzeichen, frühestens ab 01.01.2030 und spätestens ab 01.01.2033, sofern eine eigene Festlegung mindestens zwei Jahre vorher ergeht [W0R-01, TZ 12.2, 12.3]. Weil sie vorzeichenrichtig sind, könnten sie netzdienliches Laden auch vergüten (Einschätzung); eine Zahl gibt es nicht.

Den Vertrauensschutz regelt der verfügende Teil des Entwurfs in Tenorziffer (TZ) 17.5: Die Freistellung nach § 118 Abs. 6 EnWG gilt weiter für Speicher, deren Investitionsentscheidung „vor der Bekanntgabe dieser Festlegung“ getroffen wurde; die Voraussetzungen von Satz 1 und 3 bleiben unberührt. Als Tag der Bekanntgabe bestimmt der Entwurf den 01.01.2027 (TZ 20, Rn. 526), die FID muss also spätestens am 31.12.2026 fallen [W0R-01]. Dieser Stichtag ist aus dem Entwurf abgeleitet: Bestimmt die endgültige Festlegung einen früheren Tag der Bekanntgabe, rückt er vor. TZ 17.5 sagt „vor der Bekanntgabe“, die Begründung „bis zur Bekanntgabe“ (Rn. 516 f.); das Buch folgt der engeren Lesart (A-010). Eine FID liegt vor, wenn drei Bedingungen zugleich erfüllt sind: Komponenten sind verbindlich bestellt, die Bestellungen decken mindestens die Hälfte des Investitionsvolumens, und der Investor kann sich nicht ohne wesentlichen Vermögensschaden von ihnen lösen. Wesentlich ist der Schaden jedenfalls ab 25 % des Investitionsvolumens; Vertragsstrafen und nachweisbare Folgeschäden zählen mit, Planungen, unverbindliche Verhandlungen und Reservierungen genügen nicht [W0R-01, TZ 2 Nr. 1, Rn. 499–500]. Verlangt ist die Bestellung, nicht die Zahlung; M2 zahlt bei der FID 30 % des CAPEX (A-M2-01). Ob die Bestellung des Batteriesystems allein genügt, hängt vom Nenner und vom Lieferumfang ab. Rn. 499 bezieht das Investitionsvolumen auf die Anschaffungs- oder Herstellungskosten der Anlagenkomponenten; der BKZ ist keine Komponente (Einordnung). Ohne BKZ deckt der Energieblock bei R1 rund 55 % (2,40 von 4,39 Mio. €; ohne Reserve 59 %), bei R2 rund 73 % (6,33 von 8,65 Mio. €), eine reine Containerlieferung nur rund 30 bzw. 40 % (A-071); zählt der BKZ mit, sind es bei R1 nur 46 % und bei R2 66 % [Lauf M2-20260928-P04 · Zusatz W4, Ziffer 8.6; eigene Rechnung]. Wer sichergehen will, bestellt bei R1, bei reiner Containerlieferung auch bei R2, weitere Komponenten verbindlich (Einschätzung). Die FID ist dem zuständigen Netzbetreiber bis 31.03.2027 nachzuweisen, und die Inbetriebnahme muss im Fenster des § 118 Abs. 6 liegen [W0R-01, TZ 17.5].

Wer die FID erst nach der Bekanntgabe trifft, zahlt nach dem Entwurf ab 01.01.2029, auch wenn die Inbetriebnahme noch in der gesetzlichen Frist läge; dasselbe gilt bei Inbetriebnahme nach Fristende [W0R-01, Rn. 516–518]. Die BNetzA stützt das auf Satz 12 (Lesart A). Die Gegenansicht, das Gesetz schütze jede Inbetriebnahme im Fenster für 20 Jahre (Lesart B), hat die Recherche in keiner Primärquelle gefunden. Die Modelle des Buchs folgen Lesart A (Modellkonvention, keine Rechtsauffassung). M2 rechnet R1 und R2 mit FID am 31.12.2026 und damit im Basisfall mit Vertrauensschutz, ohne ihn als Sensitivität (A-010). M4 rechnet R4 im Basisfall ohne Vertrauensschutz, weil seine Projekte ihre FID zwischen 2027 und 2029 erreichen; „mit Vertrauensschutz“ bleibt Sensitivität für Projekte mit FID bis Ende 2026, etwa beim Erwerb im Bau (D-029 Nr. 1, A-M4-17). Die Modellkonvention für R1 und R2 ist ein Grenzfall: Sie legt die FID auf den letzten Tag, den der Entwurf zulässt. Eine Bestellung am 02.01.2027 oder ein früherer Bekanntgabetag in der endgültigen Festlegung kostete jedes der beiden Projekte den Schutz, rund 0,35 Mio. € NPV nach Unternehmenssteuern (Entwurf). Tabelle 11.4 ordnet die Regeln den Projekttypen des Buchs zu.

| Projekttyp | FID | erster Bezug für den Probebetrieb | Netzentgelt auf den Ladestrom |
|---|---|---|---|
| R1, R2 (Basis M2) | 31.12.2026 | vor dem COD am 01.07.2027 | befreit für 20 Jahre, wenn der Nachweis bis 31.03.2027 gelingt; M2 bis 30.06.2047 |
| Erwerb im Bau (Sensitivität M4) | bis 31.12.2026 | bis 03.08.2029 | befreit für 20 Jahre ab Inbetriebnahme |
| Projekte von R4 (Basis M4) | 2027–2029 | ab 2028 | bei Inbetriebnahme vor dem 03.08.2029 befreit bis 31.12.2028; ab 2029 Kapazitätsentgelt (Lesart A) |
| späte Inbetriebnahme | beliebig | nach dem 03.08.2029 | keine Befreiung nach § 118 Abs. 6; Kapazitätsentgelt |

Table: Netzentgelt auf den Ladestrom je Projekttyp nach § 118 Abs. 6 EnWG und AgNes-Entwurf

Quelle: § 118 Abs. 6 EnWG [SYN-03]; AgNes-Festlegungsentwurf, TZ 10.1, 17.5 und 20, Rn. 516–518 [W0R-01]; M2 (A-010, A-M2-01); M4 (D-029, D-031, A-M4-17); Einordnung, keine Rechtsberatung (Stand 28.09.2026; AgNes-Entwurf 03.10.2026).

Zum Verfahren: Am 27.05.2026 hatte die BNetzA einen Zwischenstand vorgestellt, in dem das Wirksamwerden noch „Inkrafttreten“ hieß; den vollständigen Entwurf konsultierte sie ab 06.08.2026 und will „weiterhin“ noch 2026 beschließen [W0R-01, Rn. 170, 526; W0R-02]. Die vier ÜNB haben am 13.03.2026 einen Konsultationsbeitrag „Speichernetzentgelte“ vorgelegt, den die Recherche nicht gelesen hat [K11R-13]. Tabelle 11.5 und Abbildung 11.2 fassen die Termine zusammen.

| Datum | Ereignis | Beleg |
|---|---|---|
| 17.02.2026 | Orientierungspunkte: Kapazitätspreis voraussichtlich 4–7 €/kW/a | W0R-01, Rn. 50 |
| 27.05.2026 | Präsentation des Zwischenstands | W0R-02; W0R-01, Rn. 526 |
| 06.08.2026 | Konsultation des Festlegungsentwurfs | W0R-01, Rn. 170 |
| 18.09.2026 | Ende der Frist für Stellungnahmen | W0R-02 |
| 2026 (geplant) | Beschluss der Festlegung „noch im Kalenderjahr 2026“ | W0R-02 |
| 31.12.2026 | letzter Tag für die FID | W0R-01, TZ 17.5 und 20 |
| 01.01.2027 | Tag der Bekanntgabe laut Entwurf | W0R-01, TZ 20, Rn. 526 |
| 31.03.2027 | Nachweis der FID beim Netzbetreiber | W0R-01, TZ 17.5 |
| 15.10.2028 | ÜNB veröffentlichen das Einspeiseentgelt für 2029 | W0R-01, TZ 9 |
| 01.01.2029 | neue Systematik, Kapazitätsentgelt ohne Vertrauensschutz; StromNEV außer Kraft | W0R-01, TZ 1.2, 10.1 |
| 03.08. bzw. 04.08.2029 | Ende des Inbetriebnahmefensters nach § 118 Abs. 6 | SYN-03; W0R-01 |
| 01.01.2030–01.01.2033 | frühester bzw. spätester Start dynamischer Netzentgelte für Speicher | W0R-01, TZ 12.2 |

Table: Zeitplan AgNes und § 118 Abs. 6 EnWG

Quelle: AgNes-Festlegungsentwurf und Verfahrensseite [W0R-01, W0R-02]; § 118 Abs. 6 EnWG [SYN-03]; Entwurfsstand, nicht beschlossen (Stand 03.10.2026; § 118 Abs. 6 EnWG 28.09.2026).

![Zeitachse von AgNes und § 118 Abs. 6 EnWG: Verfahren, Stichtage des Vertrauensschutzes, Kapazitätsentgelt ab 2029, Ende des Inbetriebnahmefensters und frühester Start dynamischer Netzentgelte (Entwurfsstand).](05_figures/K11/11_zeitachse_agnes.png)

Quelle: Eigene Darstellung nach AgNes-Festlegungsentwurf [W0R-01], Verfahrensseite [W0R-02], Konsultationsbeitrag der ÜNB (nur Titel) [K11R-13] und § 118 Abs. 6 EnWG [SYN-03] (Stand 03.10.2026; § 118 Abs. 6 EnWG 28.09.2026).

Tabelle 11.6 zeigt die Netzentgelt-Szenarien für die Referenzfälle.

| Szenario | R1 merchant | R2 merchant | R2 mit 80-%-Toll | G1-S3 netto | G1 mit M1-Startwert |
|---|---:|---:|---:|---:|---:|
| Vertrauensschutz (Basis M2) | 1,92 | 1,11 | 0,70 | 11,49 | 2,33 |
| 4 €/kW/a ab 2029 | 1,64 | 0,83 | 0,41 | 11,22 | 2,05 |
| 5 €/kW/a ab 2029 | 1,57 | 0,76 | 0,34 | 11,15 | 1,98 |
| 7 €/kW/a ab 2029 | 1,43 | 0,61 | 0,20 | 11,01 | 1,84 |
| Projekt-IRR bei 5 €/kW/a (Δ) | 15,3 % (−0,8) | 12,0 % (−0,6) | 10,7 % (−0,6) | 29,9 % (−0,4) | 14,4 % (−0,5) |
| EK-IRR bei 5 €/kW/a (Δ) | 16,9 % (−1,0) | 13,2 % (−0,7) | 16,7 % (−1,9) | 35,6 % (−0,5) | 15,7 % (−0,6) |

Table: Netzentgelt-Szenarien: NPV zum FID in Mio. € und Renditen mit und ohne AgNes-Vertrauensschutz

Quelle: Modell M2, Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.2 (`w4_k11_agnes.csv`); Entgelt auf 10 MW ab 01.01.2029, Preisstand 2029, indexiert (A-039), mit A-025 zuzüglich A-026 bis COD abgezinst (A-M2-03); NPV nach Unternehmenssteuern; R1 und R2 in Erwerbersicht, G1-Konfiguration in Projektsicht (A-M2-23, A-M2-57; Kapitel 6); Δ in Prozentpunkten; EK-IRR vor Fonds- und Anlegersteuern (Stand 28.09.2026).

> [!BEISPIEL]
> **Rechenbeispiel 11.4: AgNes-Entgelt ohne Vertrauensschutz für R1, R2 und die G1-Konfiguration** (Modell M2, Lauf M2-20260928-P04 · Zusatz W4, Ziffer 11.2; Barwerte vor Steuern aus Lauf M2-20260928-P04; nominal, Stichtag FID 31.12.2026)
>
> *Schritt 1 – Entgelt:* 10.000 kW × 5 €/kW/a = 50 k€ im Jahr 2029 (Preisstand 2029), danach mit 2,25 % fortgeschrieben (A-039): 2030 51,1 k€, 2035 57,1 k€, 2046 73,0 k€; bis 30.06.2047 zusammen 1,13 Mio. €.
>
> *Schritt 2 – Barwert vor Steuern:* Als regulierter, fast sicherer Kostenstrom mit 9,0 % abgezinst, bis COD zuzüglich eines Prozentpunkts (A-025, A-026, A-M2-03): 0,45 Mio. €; mit 10,25 % 0,40 Mio. €, mit dem Fremdkapitalzins von 5,64 % 0,61 Mio. € (A-036).
>
> *Schritt 3 – Steuern:* Das Entgelt mindert die Steuer, aber nicht sofort. R2 zahlt 2029 wegen der degressiven Abschreibung keine Steuer, sein freier Cashflow (FCFF) sinkt um die vollen 50,0 k€, 2030 um 42,8 k€; R1 zahlt 2029 schon Steuern, sein FCFF sinkt um 35,6 k€ [Lauf M2-20260928-P04 · Zusatz W4, `w4_k11_agnes_jahre.csv`].
>
> *Schritt 4 – NPV und Renditen:* Nach Tabelle 11.6 sinkt der NPV nach Unternehmenssteuern bei 5 €/kW/a für R1 wie für R2 um 0,35 Mio. € (4–7 €/kW/a: 0,28–0,49 Mio. €), bei R1 um 18 %, bei R2 um 32 %, bei R2 mit Toll um 51 % (eigene Rechnung). Die EK-IRR von R1 mit Toll fällt um 4,8 Prozentpunkte auf 29,9 %, weil das hohe Fremdkapital den Kostenstrom hebelt.
>
> *Schritt 5 – G1:* Das Erlösgutachten G1 (anonymisiert), Kap. 10.2, schätzt die Kosten eines Wegfalls der Befreiung vorläufig auf 40–70 k€/a; bei 10 MW sind das 4–7 €/kW/a, genau die Spanne des Buchs. In seine Prognose rechnet es sie nicht ein, sondern unterstellt volle Befreiung über 20 Jahre (Analyse G1, Prüfpunkt P15). In Euro wirkt das Entgelt auf die G1-Konfiguration fast wie auf R1 und R2 (0,28–0,48 Mio. €); relativ sind es 3 % des NPV auf G1-Niveau (11,49 Mio. €), aber 15 % mit dem Erlösstartwert aus M1 (2,33 Mio. €).
>
> *Schritt 6 – Fonds:* Für den Kaufpreis zählt die Spanne nach Unternehmenssteuern von rund 0,30–0,46 Mio. € je nach Diskontsatz (Kapitel 18). Beim Musterfonds R4 kostet der fehlende Vertrauensschutz 1,25 Prozentpunkte Netto-IRR (11,65 statt 12,90 %) [Lauf M4-20260928-F04].

> [!STAND]
> **Stand:** AgNes ist am 03.10.2026 weiterhin ein Festlegungsentwurf [W0R-02]. Entgelthöhe, Bekanntgabetag, FID-Definition, Nachweis und die Behandlung später investierender Speicher können sich mit dem Beschluss ändern [W0R-01, W0R-02]. Das Fristende des § 118 Abs. 6 EnWG nennt die BNetzA uneinheitlich [W0R-01; SYN-03]. Vor jeder Bewertung am finalen Text prüfen.

> [!IMPORTANT]
> **Hier Fachleute einbinden:** Ob ein Projekt den AgNes-Vertrauensschutz erreicht, prüft ein Rechtsanwalt für Energierecht am Wortlaut der finalen Festlegung; die Einordnung im Buch ersetzt das nicht. Zu klären sind (1) welcher Tag der Bekanntgabe gilt und ob die FID „vor“ oder „bis zur“ Bekanntgabe fallen muss; (2) was zum Investitionsvolumen zählt (etwa BKZ und Reserve), ob EPC-Verträge als Bestellung von Komponenten gelten, wie bedingte Bestellungen und Rücktrittsrechte wirken; (3) Form und Empfänger des Nachweises bis 31.03.2027, ob die FID des Verkäufers beim Erwerb durch einen Fonds fortwirkt (TZ 17.5 knüpft an die Anlage an); (4) welches Fristende gilt, wie weit Satz 12 das gesetzliche Fenster einschränken darf; (5) ob bei asymmetrischem Anschluss oder FCA Bezug, Einspeisung oder das Maximum zählt, welche Inbetriebnahme bei Co-Location gilt (der Probebetrieb nach § 118 Abs. 6 Satz 6 EnWG oder dessen Ausschluss für Erzeuger nach TZ 17.4; Kapitel 14 und 18), welche Hilfsverbräuche nur dem Speicher dienen (MiSpeL) und ob § 118 Abs. 6 Satz 3 EnWG sie und die Verluste befreit.

## Praxis-Check und typische Fehler {.unnumbered}

> [!TIP]
> **Praxis-Check:** Prüfliste für Netzanschluss, Baukostenzuschuss und Netzentgelte beim Erwerb
>
> - Liegt eine schriftliche Anschlusszusage vor, mit NVP, Netzebene, Leistung für Bezug und Einspeisung, Termin, Bedingungen und Fristen? Ist sie übertragbar, und in welchem Vergabeverfahren (Reifegradverfahren, Verfahren des VNB) steht das Projekt? Kostet eine Reservierung von Anschlusskapazität ein Entgelt (§ 17f EnWG-E, Entwurf)?
> - Welcher Netzbetreiber ist zuständig, welches Preisblatt gilt (Jahr; Ebene „Mittelspannungsnetz“ oder „Umspannung zur Mittelspannung“; netto), ist der BKZ auf die Entnahmekapazität berechnet und schon gezahlt, und in welcher Kostenebene steht er im CAPEX?
> - Gibt es eine FCA? Regelt sie die fünf Mindestinhalte des § 17 Abs. 2b EnWG, welche Zeitfenster und wie viele Stunden begrenzt sie, ist ein BKZ-Abschlag schriftlich zugesagt, wie wirkt sie auf Präqualifikation, Vermarktungs- und Toll-Vertrag, und hat die Bank sie akzeptiert?
> - Ist der Anschluss überbaut? Sind Einverständnis und gesamtschuldnerische Haftung nach § 8a EEG vertraglich aufgefangen?
> - Ab 110 kV: Sind Netzbildung und 72-h-Eigenbedarfsversorgung im Angebot des Integrators enthalten und bepreist?
> - Liegt der erste Bezug für den Probebetrieb mit Puffer vor dem 03.08.2029? Wie sind Hilfsstrom und Verluste gemessen (MiSpeL-Fall A10, A1 oder A11; Hilfsstrom als Speicherverbrauch oder als sonstiger Verbrauch erfasst), und welche Netzentgelte und Umlagen fallen auf sie?
> - Ist die Investitionsentscheidung mit Puffer vor dem Stichtag getroffen (Entwurf: 31.12.2026; Bekanntgabetag der endgültigen Festlegung prüfen): verbindliche Bestellungen über mindestens 50 % des Investitionsvolumens (Anlagenkomponenten, Rn. 499), Ausstiegskosten ab 25 %, Nachweis beim Netzbetreiber bis 31.03.2027 mit Eingangsbestätigung? Sichert der Kaufvertrag den Vertrauensschutz mit Garantie, Bedingung oder Preisanpassung?
> - Rechnet das Finanzmodell ohne Vertrauensschutz ab 2029 ein Kapazitätsentgelt auf die vertraglich vereinbarte Netzanschlusskapazität, und zieht es von den Bruttoerlösen eines Gutachtens die Netzentgelte ab?

> [!WARNING]
> **Typische Fehler:**
>
> - Den BKZ auf die MWh statt auf die kW Anschlussleistung beziehen, Preisjahr, Ebene oder netto und brutto verwechseln oder Sätze je kVA als €/kW lesen.
> - Den BKZ im Integratorpreis vermuten oder im CAPEX doppelt zählen.
> - Einen BKZ-Abschlag für eine FCA einrechnen, den der Netzbetreiber nicht zugesagt hat, oder den Erlösverlust einer FCA nur am Day-Ahead-Markt schätzen.
> - Vertrauensschutz annehmen, weil die Inbetriebnahme vor August 2029 liegt, obwohl die Investitionsentscheidung nach dem Stichtag fällt, oder den 31.12.2026 als festen Stichtag planen, obwohl er am Bekanntgabetag der endgültigen Festlegung hängt.
> - Absichtserklärungen, Reservierungen oder Anzahlungen für verbindliche Bestellungen halten.
> - Die Befreiung nach § 118 Abs. 6 EnWG ohne rechtliche Prüfung auf Hilfsstrom und Verluste ausdehnen oder den 04.08.2029 als sicheres Fristende planen.
> - Netzentgelte je MWh vergleichen, ohne die Speicherdauer zu nennen.

## Zusammenfassung {.unnumbered}

1. Der Netzanschluss bestimmt Zeitpunkt, Einmalkosten und laufende Entgelte. Die Zeit wiegt am schwersten: Sechs Monate Verzug kosten R1 0,72 Mio. € NPV nach Unternehmenssteuern, zwölf Monate 1,08 Mio. €.
2. Am Übertragungsnetz vergeben die ÜNB Kapazität seit 01.04.2026 im Reifegradverfahren, ausgelöst durch 211 GW Anschlussanträge von Batteriespeichern (Stand 30.09.2025); das Netzanschlusspaket will Anschlüsse gesetzlich priorisieren (Entwurf). Am Höchstspannungsnetz ist Netzbildung Anschlussbedingung, am Hochspannungsnetz im Normentwurf vorgesehen.
3. Seit BGH EnVR 1/24 zahlen netzgekoppelte Speicher BKZ nach dem Leistungspreismodell, bemessen an der Entnahmekapazität. Im Mittelspannungsnetz reichen die belegten Sätze von 65,44 bis 172,74 €/kW; für R1 ist der zuständige Netzbetreiber 0,85 Mio. € BKZ und 0,74 Mio. € NPV nach Unternehmenssteuern wert.
4. Je MWh belastet der BKZ kurze Speicher stärker; je Euro BKZ sinkt der NPV nach Unternehmenssteuern um rund 0,87 €, weil die Zahlung früh anfällt und nur über 20 Jahre abgeschrieben wird.
5. Eine FCA nach § 17 Abs. 2b EnWG muss fünf Mindestinhalte regeln. Sie lohnt nur, wenn Rabatt oder früherer Anschluss den Erlösverlust übersteigen; bei 50 % Abschlag darf sie R1 vor Steuern höchstens rund 53 bzw. 103 k€/a kosten. Belegte Rabatte und ein Dispatchlauf mit Leistungsgrenze fehlen.
6. § 118 Abs. 6 EnWG befreit den Ladestrom 20 Jahre ab dem ersten Bezug für den Probebetrieb, wenn dieser bis 03.08.2029 (konservativ) liegt, und nur soweit zurückgespeist wird. Bei den Umlagen entscheidet für Standalone-Speicher nach der MiSpeL vom 01.10.2026 die Erfassung des Hilfsstroms: als Speicherverbrauch, wenn er nur dem Speicher dient, nach Lesart des Buchs Fall A10 ohne Umlagen; als sonstiger Verbrauch A11 mit Umlagen auf alle Verluste (R1 rund 21–27 k€/a) oder A1 mit Speicherzähler.
7. Nach dem AgNes-Entwurf zahlen netzgekoppelte Speicher ab 2029 rund 5 €/kW/a (4–7) auf die Anschlusskapazität. Ohne Vertrauensschutz kostet das R1 und R2 je 0,35 Mio. € NPV nach Unternehmenssteuern, R2 mit Toll die Hälfte seines NPV; schützen kann nur eine nachweisbare Investitionsentscheidung vor der Bekanntgabe der endgültigen Festlegung, laut Entwurf bis 31.12.2026.
8. Im Basisfall von M4 (FID 2027–2029) hat R4 keinen Vertrauensschutz: 11,65 statt 12,90 % Netto-IRR. Anschlusszusage, Preisblatt, FID-Nachweis und Messkonzept gehören in Due Diligence und Kaufvertrag.

## Übungen {.unnumbered}

1. *Rechnen.* Berechnen Sie den BKZ für R2 nach Tabelle 11.2 für das Mittelspannungsnetz und die Umspannung zur Mittelspannung von Stuttgart Netze (2025) und Netze BW (2026), netto und brutto, sowie je kWh nutzbar. Warum sinkt der NPV von R2 nach Tabelle 11.3 nur um 0,75 Mio. €, obwohl der BKZ um 0,85 Mio. € steigt, und warum fällt die EK-IRR stärker als die Projekt-IRR? Leiten Sie den Barwert der Mehrzahlung vor Steuern aus dem Zahlungsprofil 30/50/20 % bei 9,0 % her.
2. *Bewerten.* Netze BW bietet R2 den Anschluss im Mittelspannungsnetz mit FCA an: Bezug an Werktagen von 17 bis 20 Uhr auf 5 MW begrenzt, dafür 30 % Abschlag auf den BKZ. Berechnen Sie den tolerierbaren Erlösverlust bei 10,25 und 9,0 % und setzen Sie ihn ins Verhältnis zum Nettoerlös 2030 von 2.115 k€. Welche Informationen fehlen für eine Entscheidung, und wie ändert sich das Urteil, wenn die FCA den Anschluss ein Jahr früher ermöglicht?
3. *Prüfen.* Prüfen Sie nach dem AgNes-Entwurf den Vertrauensschutz dreier Projekte mit je 10 MW und 10 Mio. € Investitionsvolumen: (a) EPC-Vertrag über 6 Mio. €, unterschrieben am 15.12.2026, Rücktritt bis 31.01.2027 gegen 0,5 Mio. €, Inbetriebnahme im Juni 2027; (b) Batteriesystem über 5,5 Mio. € am 20.12.2026 fest bestellt, Stornokosten 50 % des Bestellwerts, Anzahlung im Februar 2027, erster Bezug für den Probebetrieb im September 2029; (c) Absichtserklärung und Reservierung im November 2026, feste Bestellung am 08.01.2027, Inbetriebnahme im März 2028. Welche Netzentgelte zahlt jedes Projekt, und was ist bis wann nachzuweisen?
4. *Rechnen und Bewerten.* (a) Rechnen Sie die G1-Spanne von 40–70 k€/a in €/kW/a und in € je MWh nutzbar (49,5 MWh) um und vergleichen Sie mit R1 und R2. (b) Warum fällt die EK-IRR von R2 nach Tabelle 11.6 mit Toll um 1,9, ohne Toll nur um 0,7 Prozentpunkte? (c) Ein Verkäufer bietet R2 ohne nachweisbare Investitionsentscheidung zum Preis eines Projekts mit Vertrauensschutz an. Welchen Abschlag verlangen Sie, und wie sichern Sie ihn im Kaufvertrag?
5. *Entscheiden.* Zwei baureife Standorte für 10 MW/20 MWh stehen zur Wahl: A im Mittelspannungsnetz von Stuttgart Netze mit Anschlusszusage zum 01.07.2027, B direkt am Umspannwerk im Netz von Netze BW mit Anschluss zum 01.01.2028. (a) Ordnen Sie Netzebene, BKZ-Satz und die Stichtage zu, die den Wert berühren (degressive Abschreibung, § 118 Abs. 6, AgNes). (b) Schätzen Sie mit Abschnitt 11.2 und Tabelle 11.3 den Wertunterschied. (c) Welche Tatfragen klären Sie vor dem Kauf, und was folgt daraus, dass A und B in verschiedenen Gemeinden liegen? (d) Ein Fondsprojekt mit 50 MW soll alternativ an das 110-kV-Netz eines Verteilnetzbetreibers oder an ein 380-kV-Umspannwerk angeschlossen werden. Ordnen Sie Netzbetreiber, Vergabeverfahren und technische Anschlussbedingungen zu, und nennen Sie die Fragen an Fachleute.
6. *Rechnen.* Rechnen Sie die Umlagen im Fall A11 für R2 im Jahr 2028 nach (2.054 MWh Verluste, rund 540 MWh Hilfsstrom nach A-052). Warum überschreitet R2 anders als R1 (Rechenbeispiel 11.3) die Schwelle von 1.000 MWh, und was ändert sich, wenn der Hilfsstrom eine eigene Entnahmestelle erhält oder als Speicherverbrauch erfasst wird (Fall A10)?

Die Lösungen stehen im Anhang A unter Kapitel 11.

## Quellen und Stand {.unnumbered}

**Gesetze, Gesetzentwürfe, Gerichte und Behörden (A):** [K11O-01] § 17 Abs. 1 und 2b EnWG · [K11O-05] § 8 EEG · [SYN-03] § 118 Abs. 6 EnWG · [W2V-04] § 8a EEG · [W2V-09] § 21 EnFG · [SYN-18] § 7 Abs. 2 EStG · [K11R-02] BGH, Pressemitteilung Nr. 129/2025 zu EnVR 1/24 · [W0R-01, W0R-02] AgNes-Festlegungsentwurf GBK-25-01-1#3 vom 06.08.2026 und Verfahrensseite · [K11O-02] BT-Drs. 21/7866, Gesetzentwurf zum Netzanschlusspaket · [K11O-03] BT-Drs. 21/8299, Stellungnahme des Bundesrates und Gegenäußerung · [K11R-01] Deutscher Bundestag, Textarchiv KW 39 zu BT-Drs. 21/7866 · [VR1-34] BMWE, Pressemitteilung zum Kabinettsbeschluss vom 29.07.2026 · [K12R-17, K12R-18] MiSpeL-Festlegung vom 01.10.2026 mit Anlage 1 · [K11R-06] BNetzA, Positionspapier zum BKZ vom 20.11.2024 (Pressemitteilung Volltext, Papier Suchauszug; B) · [W0R-08] § 118 EnWG, nichtamtliche Wiedergabe (B).

**Netzbetreiber und Normung:** [W0R-18] Netze BW, Preisübersicht BKZ 2026 (Volltext) · [K12R-07, K12R-08, K12R-09] ÜNB, Umlagesätze 2026 · [W0R-16] Stuttgart Netze, Preisübersicht 2025 (Suchauszug, B) · [K13O-05] Stuttgart Netze, Netzgebiet (Suchauszug, B) · [K11R-09, K11R-10] Preisblätter BKZ eines weiteren großen Verteilnetzbetreibers 2025 und 2026 (Suchauszug) · [K07O-01] ÜNB, Anforderungen an Batteriespeicher am Höchstspannungsnetz vom 16.12.2024 · [K07O-02] VDE Verlag, E VDE-AR-N 4120/A1:2026-05 · [K13M-10] TransnetBW, Netzanschlusskarte · [K11O-04] Reifegradverfahren: Verfahrensdokumentation der ÜNB für den ersten Zyklus, Version 1.1 (A) · [VR1-30, VR1-31] Konzept der ÜNB (A) und Ankündigung vom 05.02.2026 (B) · [K11R-13] Konsultationsbeitrag der ÜNB zu Speichernetzentgelten (nur Titel).

**Fachmedien und Kanzleien (C, Suchauszug):** [K11R-07] Leitsatz EnVR 1/24 · [VR1-33] flexible Netzanschlussvereinbarungen · [VR1-64] Reife- und Realisierungsnachweise einzelner VNB.

**Fallstudie und Modelle:** Erlösgutachten G1 (anonymisiert), Stand 27.08.2026, Kap. 3.1 und 10.2; Analyse G1, Prüfpunkt P15 · M2, Lauf M2-20260928-P04 und Zusatz W4 (Modellversion 1.6.0; Abschnitte 8.6, 10.1, 10.3, 11.1–11.3) · M1, Lauf 20260927-colocation (Kapitel 14) · M4, Lauf M4-20260928-F04 (Kapitel 23).

**Annahmen:** A-006, A-009, A-010, A-011, A-012, A-016, A-024 bis A-026, A-034, A-036, A-039, A-045, A-049, A-052, A-053, A-054, A-058, A-071, A-078; A-M1-07; A-M2-01 bis A-M2-03, A-M2-17, A-M2-23, A-M2-27, A-M2-56 bis A-M2-58; A-M4-17; Parameter P-07, P-A4R1-01 bis P-A4R1-03.

**Stand:** 28.09.2026; Netzanschlusspaket, Reifegradverfahren, MiSpeL und AgNes am 03.10.2026 geprüft. Neu zu prüfen sind der Beschluss zu AgNes (Bekanntgabetag, „vor“ oder „bis zur“ Bekanntgabe, Investitionsvolumen, Entgelthöhe), das Netzanschlusspaket nach Ausschuss und Verkündung, Bekanntgabe und Umsetzung der MiSpeL, die Angebotsrunde des Reifegradverfahrens, § 1 KraftNAV, die BKZ-Preisblätter 2027 und das Preisblatt 2026 von Stuttgart Netze, die angekündigte Methodenfestlegung der BNetzA zum BKZ, das Fristende des § 118 Abs. 6 EnWG und die Netzbildung am Hochspannungsnetz (E VDE-AR-N 4120/A1).
